# 🛠️ 41 — OPERACIÓN Y SEGURIDAD: qué se le hace a la línea, cuándo, y con qué reglas

> **Nodo de dominio, hermano de `40`.** NO se auto-carga (trigger 🔵). `40` responde «¿aguanta?»; este responde «¿qué se le hace, cuándo, cuántas horas cuesta y cómo trabaja la cuadrilla sin lastimarse?». Ninguna cifra de aquí se cita de memoria (`30 · L-09`): cada una lleva fuente, URL y fecha, y lo no verificado lo dice.

## §1 — El presupuesto que nadie lleva: 38 horas de indisponibilidad al año

**Resolución CREG 015 de 2018** (Anexo General 5.1.5, Tabla 5, texto vigente por el art. 19 de la **CREG 036 de 2019**): Máximas Horas Anuales de Indisponibilidad para el grupo **«Línea del STR» = 38 horas**, ventana móvil de 12 meses, incluidas sus bahías. Pasarse obliga a compensar (5.1.14.1) y la compensación se descuenta del ingreso mensual del OR (5.1.14.3). **5.1.6: el techo se REDUCE 0,5 h** por cada consignación de emergencia solicitada, cada **modificación al programa de mantenimientos** y cada retraso en reportar un evento. El instructivo del CND (XM, v5, nov. 2021, Tabla 1) confirma que la causa «Mantenimiento» **NO** es indisponibilidad excluida; las **forzadas tampoco**.

- LN-627 es 66 kV = Nivel de Tensión 4 / STR. ⚠️ **NO VERIFICADO que LN-627 esté registrada y remunerada como activo de uso del STR** — es dato de su empresa; sin eso, la Tabla 5 no aplica. Confirmar antes de construir el contador.
- Tres decisiones: ① el tablero lleva el **contador de horas en ventana móvil** y avisa cuando queda poco — hoy no existe; ② se **agrupan trabajos en una sola salida**; ③ todo lo que se pueda hacer energizado o desde tierra (visual, termografía, corona, medición de puesta a tierra, poda con distancias) no gasta el presupuesto.

**La única puerta para un trabajo largo: Mantenimiento Mayor** (5.1.10, art. 22 de la 036/2019): una vez cada 6 años, **máximo 96 h** (contadas desde 01-01-2008), excluido del conteo (5.1.9 f; XM Tabla 1: SÍ excluido) solo si: está en el programa de mantenimientos · dura ≤ 30 días calendario de inicio a fin · **mínimo 32 h** solicitadas · mínimo 8 h de trabajo por día salvo el último. Lo que pase de 96 h cuenta. No sirve para emergencias: exige meses de planeación. Decisión: inventariar hoy todo lo que en LN-627 exige línea desenergizada y decidir si se consolida en UN mantenimiento mayor — el levantamiento de la ficha estructural es justo lo que dice qué hay que hacer.

⚠️ Plazo de radicación del programa ante el CND: **NO confirmado** en el texto vigente del STR (una pista apunta al día 20 de cada mes, CREG 065/2000, contexto STN). No usar.

Fuente: CREG Res. 015/2018 con mod. 036/2019, Anexo General 5.1.5, 5.1.6, 5.1.9, 5.1.10, 5.1.14 — https://gestornormativo.creg.gov.co/gestor/entorno/docs/resolucion_creg_0015_2018.htm · XM, «Instructivo y Procedimientos para reporte de Información Operativa … STR», v5, nov. 2021, Tabla 1. Consultados 2026-09-02.

## §2 — Dónde rinde cada hora: el rayo primero, la corrosión con calendario

- **Rayo: 79 % de las fallas de líneas de transmisión** en el sistema de ISA Intercolombia 2014-2024, hasta 55 rayos/km²/año en un circuito de 500 kV (INMR, Dickson, Porras, Aranguren, Mejía, 04-05-2026 — **fuente secundaria**; el 79 % es del sistema ISA, no de LN-627, y los 55 son de un 500 kV). Lo que decide si el rayo es falla: puesta a tierra, descargadores, aislamiento. Consecuencia: **la medición de resistencia de puesta a tierra de los 26 apoyos es la primera campaña** (el campo `puestaTierra.resistencia_ohm/medidaEn` ya existe; el tope rige por `TODO-80`, hoy 10 Ω por defecto) y la ficha debe capturar si hay guarda y su continuidad (`cableGuardaVanoSaliente` ya existe). Cada falla por rayo es indisponibilidad FORZADA: come las mismas 38 h. — https://www.inmr.com/analyzing-impact-of-lightning-on-overhead-transmission-experience-in-colombia/
- **Calendario vs condición: en piezas simples el calendario SÍ funciona.** Guía RCM de la NASA (sept. 2008, Nowlan & Heap 1978): 77-92 % de las fallas son aleatorias y la revisión programada puede AUMENTAR la tasa de falla… en equipos complejos. Los patrones ligados a la edad son de piezas simples —cita «elementos estructurales»—, y corrosión y fatiga son exactamente eso. Reparto para LN-627: **por CALENDARIO** estructuras, herrajes, aisladores, cimentaciones (ciclo anclado a la vida del galvanizado, `40 §11`); **por CONDICIÓN** puntos calientes, tierra, vegetación, servidumbre. Regla numérica: entre el inicio de la degradación y su detección deben caber ≥ 3 inspecciones; **un apoyo en alerta pasa a un tercio del ciclo** (3 años → 1). — https://www.nasa.gov/wp-content/uploads/2023/06/nasa-rcmguide.pdf
- **Frecuencias de referencia, fila 60/70 kV** (PG&E TD-8123P-100 Rev. 2, vigente 20-07-2024; práctica de EE. UU., no norma colombiana — el RETIE manda y **NO fija periodicidad numérica para líneas**, verificado): recorrido **anual**; inspección detallada **cada 5 años, 3 en zona de alto riesgo** (elegir 3: C5 y rayos); termografía cada 5; **escalamiento solo por disparador** (sin frecuencia para acero <500 kV). Dos reglas que la app hace cumplir sola: un recorrido NUNCA cierra una inspección detallada; no se inspecciona un apoyo el año en que se instala (aplica a la ampliación de agosto 2026). — https://www.pge.com/assets/pge/docs/outages-and-safety/outage-preparedness-and-support/td-8123p-100-transmission-patrols-and-enhanced-inspection-frequency-guidelines.pdf
- **Cómo se elige la tarea sin inventarla:** EPRI TR-108068, RCM para redes eléctricas, 8 pasos: función → modo de falla → criticidad (con «preselección» para no gastar análisis en lo obvio) → causa dominante → tarea (predictiva / preventiva / búsqueda de fallas / **operar hasta la falla, salida legítima para lo no crítico y barato** / rediseño) → reconciliar con el plan actual. Termografía, vegetación e inspección de conductor se tratan como **Programas** de línea, no apoyo por apoyo. Nodo que hoy no existe: **una tabla por componente** (estructura, cruceta, aislador, herraje, conductor, empalme, tierra, servidumbre) con esas columnas. — https://www.epri.com/research/products/TR-108068

## §3 — La cuadrilla: distancias, compuerta y alturas (RETIE 2024 + Res. 4272/2021)

**Dos tablas, dos números, dos escenarios — nunca «la distancia de seguridad»:**

| Escenario | Tabla | Valor a 66 kV |
|---|---|---|
| Trabajo en partes SIN tensión cerca de circuitos energizados | 3.15.6.a (fila 57,5/66 kV) | **1,40 m** entre punto energizado y operario/herramienta, movimientos voluntarios o involuntarios |
| Límite de aproximación restringida | 3.10.5.b (fila 46,1-72,5 kV) | **1,0 m** (ya incluye movimientos involuntarios) |
| Límite de aproximación seguro | 3.10.5.b | **2,5 m** parte fija expuesta · **3,0 m** parte móvil expuesta |

Un procedimiento que solo cargue 1,0 m deja a la cuadrilla 40 cm corta en el escenario más frecuente. **Auditar todo formato que cite «Artículo 13»: es norma derogada.** Una página divulgativa invertía las columnas de la 3.10.5.b: usar el PDF oficial.

**Lista de verificación previa OBLIGATORIA (Art. 3.15.2, Tabla 3.15.2.a)** — nueve preguntas: autorización escrita o grabada · ingeniero/supervisor informado · riesgos que no pueden obviarse identificados y reportados · se intentó modificar el trabajo para obviarlos · personal instruido · responsable designado de informar a SST/COPASST · reglas de oro cumplidas · **medio de comunicaciones** · EPP dispuestos y usados. **Nota 1: si falta un SÍ, el trabajo NO se hace.** Va como formulario de campo con compuerta dura, firma y hora — es lo que un investigador pide después. **Reglas de Oro (Art. 3.15.5):** corte visible · bloqueo y señalización · ausencia de tensión fase por fase con detector probado antes y después · puesta a tierra y cortocircuito; mientras no estén puestos a tierra, todos los conductores se consideran energizados; **si el apoyo tiene tierra propia, el equipo se conecta a ella; al abrir un conductor, tierras a AMBOS lados.** Hoy no se sabe qué apoyos tienen tierra propia: campo `puestaTierra.propia` (`40 §6.1`).

**Trabajo en alturas: Resolución 4272 del 27-12-2021 (vigente 08-08-2022), NO la 1409/2012.** Umbral **2,0 m** (Art. 3). Permiso por CADA trabajo (Art. 15) con trabajadores, tarea, altura, medidas, afiliación, sistema de acceso, **puntos de anclaje**, certificación y firma del coordinador, más análisis de peligros (ARO/ATS). **Plan de rescate ejecutable** con recursos propios o contratados (Art. 26). Certificación vigente 3 años. El 100 % del mantenimiento de 26 apoyos de 4 tipologías cae aquí; el tiempo de rescate depende de la accesibilidad de cada apoyo — dato GPS que ya existe y no se usa: campos `anclajeCertificado` y `accesoRescate_min`.

**Qué firma el ingeniero (Art. 3.3.1.1, literales a-x):** entre ellos a) riesgos eléctricos, b) riesgos por rayo, d) coordinación de aislamiento, **k) conductor por capacidad de corriente (ya resuelto: 718 A, `40 §4.2`)**, **l) cálculo mecánico de estructuras (= la ficha estructural que no existe)**, **u) distancias y servidumbre (`40 §3.4`)**, v) desviaciones justificadas, w) otros estudios. Parágrafo 4: la obra se ciñe al diseño; toda modificación se consulta con el diseñador o queda bajo responsabilidad de quien la hace, con registro. Es el índice del informe firmable, marcando calculado / adoptado / NO EVALUABLE por ítem.

**Por qué fallan los equipos (DOE-HDBK-1028-2009, Vol. 1):** ~80 % de los eventos son error humano y, de ese 80 %, **~70 % viene de debilidades organizacionales latentes** (procedimiento ambiguo, estándar ausente, dato no actualizado) frente a ~30 % del trabajador; estudio NRC: 81 % latentes / 19 % activos. Precursores hoy activos y comprobables en LN-627: estándar ausente (ficha inexistente), condición inesperada del equipo (4 tipologías), acción irreversible (maniobra), presión de tiempo (38 h), fatiga por calor. Regla: casilla de precursores en el permiso, **verificación por par si hay dos o más marcados**, y en todo incidente preguntar por la condición latente antes de cerrar con «error del operario». — https://www.energy.gov/sites/default/files/2026-04/doe-hdbk-1028-2009_volume1_0.pdf

⚠️ **NO verificado:** si AFINIA/EPM tienen procedimiento interno más exigente (manda el más exigente) · el RETIE en materia de periodicidad de inspección de líneas (no la fija) · categoría ISO 9223 real del corredor (`40 §11`).

Fuentes: RETIE Res. 40117/2024 Libro 3, Art. 3.10.5 Tabla 3.10.5.b (hoja 33), Art. 3.15.2 y Tabla 3.15.2.a (hojas 50-51), Art. 3.15.5 (51-53), Art. 3.15.6 Tabla 3.15.6.a (56), Art. 3.3.1.1 (12-14) — https://www.minenergia.gov.co/documents/11566/4._Libro_3_-_Instalaciones.pdf · Res. 4272/2021 MinTrabajo, Arts. 3, 15, 26 — https://www.alcaldiabogota.gov.co/sisjur/normas/Norma1.jsp?i=120880&dt=S . Consultados 2026-09-02.
